# Design Review Record – Risk Scoring Baseline (DR-2026-RS-BL-001)

| Campo | Valor |
|--------|--------|
| **ID** | `DR-2026-RS-BL-001` |
| **Fecha de revisión** | **2026-05-05** (reunión / revisión asincrónica documentada) |
| **Módulo** | Risk Scoring (`src/core/risk-scoring/**`; consumo vía `src/core/assessment/**`) |
| **Documento bajo revisión** | [DP-2026-RS-BL.md](../design-plans/DP-2026-RS-BL.md) **v1.0** (Baseline *as-built*) |
| **Versión del DP revisada** | 1.0 |
| **Estado de cierre (esta acta)** | **Approved with actions** |
| **Norma / procedimiento** | [SOP-001 — §8](../../sop-design-and-development.md#8-design-reviews-formal-multidisciplinario-registros) y [Apéndice B — Checklist](../../sop-design-and-development.md#appendix-b-design-review-checklist) |
| **Referencia** | [SVMP](../../software-validation-master-plan.md) · [Gap Analysis](../../../qmsr-iso13485-gap-analysis.md) · [MR-2026-Q2 v1.0 (Approved)](../management-reviews/mr-2026-q2.md) · [Regla MDC](../../../../.cursor/rules/qmsr-iso13485-compliance.mdc) |
| **Acta hermana (ER)** | [DR-2026-ER-BL-001](./DR-2026-ER-BL-001.md) — misma tanda *baseline* SOP-001 |

---

## Attendees & Roles

| Nombre (rellenar) | Rol | Asistencia / revisión | Firma (§ Conclusión) |
|-------------------|-----|------------------------|----------------------|
| *TBD* | **Chief Product Architect** | Sí (chair técnica) | |
| *TBD* | **Engineering Lead** | Sí | |
| *TBD* | **QA / Regulación (QA/RA)** | Sí | |
| *TBD* | **Management** (opcional) | Opcional | |
| *TBD* | *Minuta* | Opcional | N/A |

**Quórum:** CPA + Ingeniería + QA/RA (igual criterio que [DR-2026-ER-BL-001](./DR-2026-ER-BL-001.md)).

---

## Review Inputs

| Entrada | Referencia / contenido |
|---------|------------------------|
| **Design Plan** | [DP-2026-RS-BL](../design-plans/DP-2026-RS-BL.md) — *CompositeRiskScorer*, `explanation-builder`, *thresholds*, `combos` (*synergy* acotada), dominios *general* / *gaming* via `config/domain-config.ts` |
| **SVMP — sección 7.2** | [Estrategia RS](../../software-validation-master-plan.md#72-risk-scoring-multi-dimension-breakdown-transparente-explicaciones-accionables) |
| **Cierre acciones MR** | [MR-2026-Q2 v1.0 §4, ítem 2](../management-reviews/mr-2026-q2.md#4-decisions-and-action-items) (*retro* RS) |
| **Arquitectura** | [ADR-001](../../../DECISIONS.md) |
| **Contexto** | [PROJECT_CONTEXT.md](../../../PROJECT_CONTEXT.md) — *gaming* *insights*, *combos*, calidad *premium* |

**Artefactos inspeccionados:** `scorer.ts` · `explanation-builder.ts` · `combos.ts` · `service.ts` · *tests* `tests/unit/core/risk-scoring/*.test.ts`

---

## Checklist — [SOP-001 Apéndice B](../../sop-design-and-development.md#appendix-b-design-review-checklist) completada

| # | Ítem (SOP-001 Ap. B) | Sí / No / N/A | Comentario |
|---|------------------------|--------------|------------|
| B-1 | **Intended use** y *scope* sin contradicción con documentos aprobados | **Sí** | *Risk scoring* *general* y *gaming* alineado a *PROJECT_CONTEXT*; *advanced* *gaming* vía `src/core/gaming/**` (aditivo). |
| B-2 | **DIs** completos, versionados, trazables a riesgo | **Sí** | DI-RS-00x en el DP. |
| B-3 | **DOs** revisados (especificación, explicación) | **Sí** | *Breakdown* y componentes mapeados a *files*. |
| B-4 | **Entity Resolution:** Jaccard / Levenshtein, *threshold*, *conflict* *paths* | **N/A** | Fuera de alcance de [DP-2026-RS-BL]; ver [DR-2026-ER-BL-001](./DR-2026-ER-BL-001.md). |
| B-5 | **Risk Scoring:** **explicaciones accionables** coherentes; sin depender de texto generativo como única prueba | **Sí** | *RiskScoreExplanationBuilder* determinístico; *LLM* no es fuente de *score* en este módulo. |
| B-6 | **Privacidad:** PII, *logs*, retención | **Sí** | Motores de puntuación sin PII intrínseca; *PII* en *inputs* = responsabilidad *caller*; sin hallazgo bloqueante. |
| B-7 | **Verificación** / **RVTM** | **Parcial** | *Tests* sólidos; RVTM **tabla a formalizar** — **acción** compartida (AI-RS-1 = AI-ER-1 término *rvtm-light*). |
| B-8 | **Cambio** y **re-validación** (SVMP 6.5) | **Sí** | *Baseline* sin cambio: *N/A trigger*; futuros Cambios a *combos*/*thresholds* = 6.5. |
| B-9 | **Acciones** con responsable y *due date* | **Sí** | Tabla sección 5. |
| **Conclusión** | [x] Aprobar con acciones  [ ] Aprobar  [ ] Rechazar |  |  |

**Checklist *verbatim* (marcado):**  
B-1 … B-3 **Sí**; B-4 **N/A** (ER); B-5 **Sí**; B-6 **Sí**; B-7 **Parcial** (RVTM); B-8 **N/A** *baseline*; B-9 **Sí** — **Aprobar con acciones**.

---

## Key Findings / Discussion Points

**Fortalezas**

- **Transparencia (*multi-dimension*):** *RiskScore* con componentes y *drivers* explicables; *configs* declarativas por dominio.  
- **Explicaciones accionables** estructuradas (no *opaque*; coherente con SOP-001 Ap. B-5).  
- **Combos** y *synergy* con **cota** alineada a *PROJECT_CONTEXT* (evita amplificación incontrolada en documentación de producto).  
- **Tests** Vitest (*general* + *gaming*).  
- **Modularidad** y separación *gaming* *vertical* (riesgo aislado del *core* *scoring* *base*).  
- **Auditoría potencial** de salida de riesgo hacia *governance* (superficie *assessment* / API).

**Gaps (menores, accionables)**

- **RVTM *light*:** alinear filas con SVMP 6.2 (mismo archivo transversal con ER).  
- **SOUP** y **records/validation** — *meta* *SMQ*, no *defect* del diseño *RS* en sí.  
- **Carga computacional** en escenarios *batch* extrema: monitoreo *post-release*, fuera 7.3 *baseline*.

---

## Decisions & Action Items

*Las acciones **AI-RS-2* a **AI-RS-4** son **compartidas** con [DR-2026-ER-BL-001](./DR-2026-ER-BL-001.md) (un solo *PR* por tema evita duplicación).*

| ID | Descripción | Responsable | Plazo | Evidencia |
|----|-------------|-------------|--------|------------|
| **AI-RS-1** | Misma matriz: [**RVTM Light v1.0**](../rvtm/rvtm-light-v1.md) (sección B **RS** + *AT*) | Eng + QA | 2026-05-10 | **Done** (v1.1 *follow-up* *optional*) |
| **AI-RS-2** | *PROJECT_CONTEXT* (RVTM + *records*) | CPA o Eng | 2026-05-10 | **Done** / *PR* *follow-up* |
| **AI-RS-3** | [`validation/README.md`](../validation/README.md) | QA / Eng | 2026-05-10 *stub* | **Done** (*stub*); *expand* 2026-06-15 |
| **AI-RS-4** | [`soup-register-draft.md`](../soup-register-draft.md) | Eng Lead | 2026-05-10 *draft* | **Done** 0.1; formal 2026-05-30 |

**Decisiones:** **D-RS-1** Aprobar [DP-2026-RS-BL](../design-plans/DP-2026-RS-BL.md) v1.0 *con acciones* **AI-RS-1**–**4**. **D-RS-2** Cualquier cambio material a *combos*/*thresholds* exige SOP-001 *change control* + *design review* *delta* o nueva versión DP.

---

## Conclusion & Approval

**Recomendación:** **Approved with actions** para el *baseline* *as-built* del **Risk Scoring** documentado en el DP.

| Rol | Nombre | Firma | Fecha |
|-----|--------|-------|--------|
| **Chief Product Architect** | *TBD* | | 2026-05-05 |
| **Engineering Lead** | *TBD* | | 2026-05-05 |
| **QA / Regulación (QA/RA)** | *TBD* | | 2026-05-05 |
| **Management** (opcional) | *TBD* o N/A | | |

**Link a DP post-revisión:** [DP-2026-RS-BL](../design-plans/DP-2026-RS-BL.md) se actualiza a **Approved (with actions)** e **historial v1.1** con puntero a **esta acta**.

---

## Historial de versiones (acta `DR-2026-RS-BL-001`)

| Versión | Fecha | Autor | Nota |
|---------|--------|-------|------|
| 1.0 | 2026-04-22 | Chief Product Architect & Technical Lead | Registro: Ap. B/§8; revisión **propuesta** 2026-05-05. |

---

*Fin del registro `DR-2026-RS-BL-001`.*
